<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Chilled Water Pipe Sizer · HVAC Suite</title>
<meta name="description" content="AHU tonnage to chilled-water pipe size, computed live from Darcy-Weisbach hydraulics rather than a fixed lookup table.">
<meta name="theme-color" content="#0a1120">
<link rel="icon" href="../icons/icon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="../icons/apple-touch-icon.png">
<link rel="manifest" href="../manifest.webmanifest">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/theme.css">
<style>
  .borderline-row td { color: var(--amber) !important; }
  .borderline-row td:first-child::before { content: "△ "; }
  details.adv { margin-top: 0.9rem; }
  details.adv summary { cursor: pointer; font-size: 0.8rem; color: var(--muted); padding: 0.3rem 0; }
  details.adv summary:hover { color: var(--copper); }
  details.adv .field { margin-top: 0.8rem; }
</style>
</head>
<body>

<nav class="tool-nav" aria-label="Suite navigation">
  <a href="../index.html" class="nav-brand"><span class="mark" aria-hidden="true"></span>HVAC Suite</a>
  <a href="../y-piece/index.html" class="nav-link" data-tool="y-piece">Y-Piece</a>
  <a href="../duct-sizer/index.html" class="nav-link" data-tool="duct-sizer">Duct Sizer</a>
  <a href="../psychrometrics/index.html" class="nav-link" data-tool="psychrometrics">Psychrometrics</a>
  <a href="../chilled-water/index.html" class="nav-link" data-tool="chilled-water">Chilled Water</a>
  <a href="../converter/index.html" class="nav-link" data-tool="converter">Converter</a>
  <span class="nav-spacer"></span>
  <span class="nav-status"><span class="dot"></span><span class="label">Ready offline</span></span>
</nav>

<div class="shell">

  <div class="page-head">
    <div class="titles">
      <span class="kicker">AHU / FAHU connection piping</span>
      <h1>Chilled Water Pipe Sizer</h1>
      <p>Pipe selection from AHU tonnage, sized live from Darcy–Weisbach hydraulics — not a fixed capacity chart, so any flow or target works.</p>
    </div>
  </div>

  <div class="workspace">
    <div class="panel">
      <div class="panel-title"><div><h2>Load &amp; criteria</h2></div></div>

      <div class="field">
        <label for="cTR">AHU tonnage <span class="hint">TR</span></label>
        <input type="number" id="cTR" inputmode="decimal" step="any" min="0">
      </div>

      <fieldset>
        <legend>Flow standard</legend>
        <div class="segmented" id="gpmToggle" style="width:100%;">
          <button type="button" data-gpm="2.4" class="active" style="flex:1;">2.4 GPM/TR</button>
          <button type="button" data-gpm="2.6" style="flex:1;">2.6 GPM/TR</button>
        </div>
      </fieldset>

      <fieldset>
        <legend>Selection basis — pipes ≤ 4 in</legend>
        <div class="segmented" id="fricToggle" style="width:100%;">
          <button type="button" data-f="4" class="active" style="flex:1;">4 ft / 100 ft</button>
          <button type="button" data-f="5" style="flex:1;">5 ft / 100 ft</button>
        </div>
      </fieldset>

      <details class="adv">
        <summary>Advanced hydraulic assumptions</summary>
        <div class="field">
          <label for="cVel">Max velocity — pipes ≥ 5 in <span class="hint">ft/s</span></label>
          <input type="number" id="cVel" inputmode="decimal" step="any" min="0">
          <div class="field-note">Large mains are sized on velocity, not friction, to control noise and erosion. 8 ft/s is a common chilled-water ceiling.</div>
        </div>
      </details>

      <div id="warnZero" class="alert alert-danger" hidden></div>

      <div class="btn-row">
        <button class="btn" id="btnReset" type="button"><span class="ico" data-icon="reset"></span>Reset</button>
        <button class="btn" id="btnShare" type="button"><span class="ico" data-icon="share"></span>Share</button>
      </div>
    </div>

    <div class="readout-panel">
      <div class="panel-title"><div><h2>Recommended pipe</h2><div class="sub">Smallest standard size that meets your selection basis</div></div></div>

      <div class="readout-grid cols-2">
        <div class="readout"><div class="r-label">Total flow</div><div class="r-value" id="rGPM">—</div></div>
        <div class="readout featured"><div class="r-label" id="rSizeLabel">Recommended size</div><div class="r-value" id="rSize">—</div><div class="r-alt" id="rSizeNote"></div></div>
        <div class="readout"><div class="r-label">Velocity at this size</div><div class="r-value" id="rVel">—</div></div>
        <div class="readout"><div class="r-label">Friction at this size</div><div class="r-value" id="rFric">—</div></div>
      </div>

      <div id="warnBorderline" class="alert alert-amber" hidden></div>
      <div id="warnErosion" class="alert alert-amber" hidden></div>

      <div class="btn-row">
        <button class="btn btn-primary" id="btnCopy" type="button"><span class="ico" data-icon="copy"></span>Copy results</button>
      </div>
    </div>
  </div>

  <section style="margin-top:2rem;">
    <h2 class="section-title">Full pipe schedule at this flow</h2>
    <p class="section-sub">Sch. 40 steel IDs. ≤ 4 in rated by friction target; ≥ 5 in rated by the velocity ceiling. Capacity is the maximum flow that size can carry within that target — click any row to lock the recommendation above to it.</p>
    <div class="table-wrap">
      <table id="pipeTable">
        <thead><tr><th>NPS</th><th>DN</th><th>ID</th><th>Capacity</th><th>Velocity @ flow</th><th>Friction @ flow</th></tr></thead>
        <tbody></tbody>
      </table>
    </div>
  </section>

  <footer class="suite-footer">
    <span>Darcy–Weisbach + Swamee–Jain, commercial steel ε = 0.00015 ft, water ≈45°F (ν ≈ 1.55×10⁻⁵ ft²/s) — verify against your specified pipe material and design temperature</span>
    <span><a href="../index.html">← Back to suite</a></span>
  </footer>
</div>

<script src="../assets/app.js"></script>
<script>
(function () {
  const $ = (id) => document.getElementById(id);
  const EPS_FT = 0.00015;
  const NU = 1.55e-5;
  const G = 32.174;

  const SIZES = [
    { nps: '3/4"', dn: 'DN20', id: 0.824 },
    { nps: '1"', dn: 'DN25', id: 1.049 },
    { nps: '1-1/4"', dn: 'DN32', id: 1.380 },
    { nps: '1-1/2"', dn: 'DN40', id: 1.610 },
    { nps: '2"', dn: 'DN50', id: 2.067 },
    { nps: '2-1/2"', dn: 'DN65', id: 2.469 },
    { nps: '3"', dn: 'DN80', id: 3.068 },
    { nps: '4"', dn: 'DN100', id: 4.026 },
    { nps: '5"', dn: 'DN125', id: 5.047 },
    { nps: '6"', dn: 'DN150', id: 6.065 },
    { nps: '8"', dn: 'DN200', id: 7.981 },
    { nps: '10"', dn: 'DN250', id: 10.020 },
    { nps: '12"', dn: 'DN300', id: 11.938 },
  ];
  const LARGE_CUTOFF = 4.5; // inches — at/below uses friction basis, above uses velocity basis

  function velocityAt(gpm, dIn) { return (0.4085 * gpm) / (dIn * dIn); }
  function swameeJain(relRough, Re) {
    const term = relRough / 3.7 + 5.74 / Math.pow(Re, 0.9);
    return 0.25 / Math.pow(Math.log10(term), 2);
  }
  function frictionAt(gpm, dIn) {
    const dFt = dIn / 12;
    const V = velocityAt(gpm, dIn);
    if (V <= 0) return 0;
    const Re = (V * dFt) / NU;
    const f = swameeJain(EPS_FT / dFt, Re);
    return f * (100 / dFt) * (V * V) / (2 * G);
  }
  function bisect(f, lo, hi, iters) { for (let i = 0; i < iters; i++) { const mid = (lo + hi) / 2; if (f(mid) < 0) lo = mid; else hi = mid; } return (lo + hi) / 2; }
  function capacityByFriction(dIn, targetF) { return bisect((gpm) => frictionAt(gpm, dIn) - targetF, 0.001, 200000, 80); }
  function capacityByVelocity(dIn, targetV) { return (targetV * dIn * dIn) / 0.4085; }
  function capacityOf(size, fricTarget, velTarget) {
    return size.id <= LARGE_CUTOFF ? capacityByFriction(size.id, fricTarget) : capacityByVelocity(size.id, velTarget);
  }

  const DEFAULTS = { TR: 100, gpmPerTR: '2.4', fricTarget: '4', maxVel: 8 };
  let gpmPerTR = 2.4, fricTarget = 4;
  let stdOverrideIdx = null;

  function fmtNum(v, dp) { dp = dp === undefined ? 2 : dp; return isFinite(v) ? Number(v.toFixed(dp)).toLocaleString(undefined, { minimumFractionDigits: dp, maximumFractionDigits: dp }) : '—'; }
  function fmtFric(v) {
    if (!isFinite(v)) return '—';
    const dp = v >= 100 ? 0 : v >= 10 ? 1 : 3;
    return fmtNum(v, dp);
  }

  function currentState() {
    return { TR: $('cTR').value, gpmPerTR: String(gpmPerTR), fricTarget: String(fricTarget), maxVel: $('cVel').value };
  }
  function persist() { HvacSuite.store.set('inputs:chw', currentState()); }
  function applyState(s) {
    $('cTR').value = s.TR;
    gpmPerTR = parseFloat(s.gpmPerTR) || 2.4;
    fricTarget = parseFloat(s.fricTarget) || 4;
    $('cVel').value = s.maxVel;
    paintToggles();
  }
  function restore() {
    const fromUrl = HvacSuite.queryToState();
    const fromStore = HvacSuite.store.get('inputs:chw', {});
    applyState(Object.assign({}, DEFAULTS, fromStore, fromUrl));
  }
  function loadDefaults() { stdOverrideIdx = null; applyState(DEFAULTS); }

  function paintToggles() {
    document.querySelectorAll('#gpmToggle button').forEach((b) => b.classList.toggle('active', parseFloat(b.dataset.gpm) === gpmPerTR));
    document.querySelectorAll('#fricToggle button').forEach((b) => b.classList.toggle('active', parseFloat(b.dataset.f) === fricTarget));
  }

  function compute() {
    const TR = parseFloat($('cTR').value);
    const velTarget = parseFloat($('cVel').value);
    const warnZero = $('warnZero');
    warnZero.hidden = true;
    if (!isFinite(TR) || TR <= 0 || !isFinite(velTarget) || velTarget <= 0) return null;
    if (TR > 100000) { warnZero.hidden = false; warnZero.innerHTML = HvacSuite.ICONS.warn + '<span>That tonnage is outside a sensible single-pipe range — check the value.</span>'; return null; }

    const gpm = TR * gpmPerTR;
    const rows = SIZES.map((s) => {
      const cap = capacityOf(s, fricTarget, velTarget);
      const vel = velocityAt(gpm, s.id);
      const fric = frictionAt(gpm, s.id);
      return { ...s, cap, vel, fric };
    });

    let safeIdx = rows.findIndex((r) => r.cap >= gpm);
    if (safeIdx === -1) safeIdx = rows.length - 1; // largest available, flagged separately if still short
    let borderlineIdx = null;
    if (safeIdx > 0) {
      const smaller = rows[safeIdx - 1];
      if (gpm <= smaller.cap * 1.15) borderlineIdx = safeIdx - 1;
    }
    const chosenIdx = stdOverrideIdx !== null ? stdOverrideIdx : safeIdx;

    return { TR, gpm, rows, safeIdx, borderlineIdx, chosenIdx, undersized: rows[safeIdx].cap < gpm };
  }

  function renderPipeTable(r) {
    const tbody = document.querySelector('#pipeTable tbody');
    tbody.innerHTML = '';
    if (!r) return;
    r.rows.forEach((row, i) => {
      const tr = document.createElement('tr');
      if (i === r.chosenIdx) tr.classList.add('closest');
      if (i === r.borderlineIdx) tr.classList.add('borderline-row');
      const capTR = row.cap / gpmPerTR;
      tr.innerHTML = `<td>${row.nps}</td><td>${row.dn}</td><td>${row.id.toFixed(3)} in</td>` +
        `<td>${fmtNum(row.cap,1)} GPM <span class="muted">(${fmtNum(capTR,0)} TR)</span></td>` +
        `<td>${fmtNum(row.vel,2)} ft/s</td><td>${row.id<=LARGE_CUTOFF ? fmtFric(row.fric)+' ft/100ft' : '—'}</td>`;
      tr.title = 'Click to lock the recommendation to this size';
      tr.addEventListener('click', () => { stdOverrideIdx = i; render(); HvacSuite.toast(`Locked recommendation to ${row.nps}`); });
      tbody.appendChild(tr);
    });
  }

  function render() {
    const r = compute();
    const warnBorderline = $('warnBorderline'), warnErosion = $('warnErosion');
    warnBorderline.hidden = true; warnErosion.hidden = true;

    if (!r) {
      $('rGPM').innerHTML = '—'; $('rSize').innerHTML = '—'; $('rVel').innerHTML = '—'; $('rFric').innerHTML = '—';
      $('rSizeLabel').textContent = 'Recommended size'; $('rSizeNote').textContent = '';
      renderPipeTable(null);
      return;
    }

    const chosen = r.rows[r.chosenIdx];
    $('rGPM').innerHTML = `${fmtNum(r.gpm, 1)} <span class="unit">GPM</span>`;
    $('rSize').innerHTML = `${chosen.nps} <span class="unit">${chosen.dn}</span>`;
    $('rVel').innerHTML = `${fmtNum(chosen.vel, 2)} <span class="unit">ft/s</span>`;
    $('rFric').innerHTML = chosen.id <= LARGE_CUTOFF ? `${fmtFric(chosen.fric)} <span class="unit">ft/100ft</span>` : `<span class="unit" style="margin-left:0;">velocity-governed</span>`;

    if (stdOverrideIdx !== null) {
      $('rSizeLabel').textContent = 'Locked size (manual)';
      $('rSizeNote').innerHTML = `Auto-recommended: ${r.rows[r.safeIdx].nps} — <a id="clearChwOverride" style="cursor:pointer;text-decoration:underline;color:var(--copper-strong);">use recommended</a>`;
    } else {
      $('rSizeLabel').textContent = 'Recommended size';
      $('rSizeNote').textContent = r.undersized ? 'Exceeds the largest cataloged size at this target — consider twin pipes or relaxing the criteria.' : 'Smallest size meeting your selection basis';
    }
    const clearLink = document.getElementById('clearChwOverride');
    if (clearLink) clearLink.addEventListener('click', () => { stdOverrideIdx = null; render(); });

    if (r.borderlineIdx !== null && stdOverrideIdx === null) {
      const b = r.rows[r.borderlineIdx];
      const overPct = ((r.gpm - b.cap) / b.cap) * 100;
      warnBorderline.hidden = false;
      warnBorderline.innerHTML = HvacSuite.ICONS.warn + `<span>${b.nps} is a borderline alternative — only ${fmtNum(overPct,0)}% over its rated capacity at this basis. Usable if friction/noise margin allows, marked △ below.</span>`;
    }
    if (chosen.vel > 10) {
      warnErosion.hidden = false;
      warnErosion.innerHTML = HvacSuite.ICONS.warn + `<span>Velocity at the recommended size is ${fmtNum(chosen.vel,1)} ft/s — above the common 10 ft/s erosion/noise ceiling for chilled water. Consider the next size up.</span>`;
    }

    renderPipeTable(r);
    persist();
  }

  document.querySelectorAll('#gpmToggle button').forEach((b) => b.addEventListener('click', () => { gpmPerTR = parseFloat(b.dataset.gpm); paintToggles(); render(); }));
  document.querySelectorAll('#fricToggle button').forEach((b) => b.addEventListener('click', () => { fricTarget = parseFloat(b.dataset.f); paintToggles(); render(); }));
  $('cTR').addEventListener('input', render);
  $('cVel').addEventListener('input', render);

  $('btnReset').addEventListener('click', () => { loadDefaults(); render(); HvacSuite.toast('Reset to defaults'); });
  $('btnShare').addEventListener('click', () => HvacSuite.shareLink(currentState()));
  $('btnCopy').addEventListener('click', () => {
    const text = `Chilled Water Pipe Sizer\nAHU tonnage: ${$('cTR').value} TR @ ${gpmPerTR} GPM/TR\n` +
      `Total flow: ${$('rGPM').textContent}\nRecommended size: ${$('rSize').textContent}\n` +
      `Velocity: ${$('rVel').textContent}\nFriction: ${$('rFric').textContent}`;
    HvacSuite.copyText(text, 'Pipe size copied');
  });

  HvacSuite.initNav();
  restore();
  render();
})();
</script>
</body>
</html>
